ICS 93.040
P 28
备案号：
JT
 中华人民共和国交通运输行业标准

JT/T 823—2019

代替 JT/T 823—2011

# 大型公路桥梁中压配电系统技术条件

 Technical conditions for medium-voltage power distribution system of large highway bridges

2019-03-15 发布

![](<images/JTT%20823-2019%20%E5%A4%A7%E5%9E%8B%E5%85%AC%E8%B7%AF%E6%A1%A5%E6%A2%81%E4%B8%AD%E5%8E%8B%E9%85%8D%E7%94%B5%E7%B3%BB%E7%BB%9F%E6%8A%80%E6%9C%AF%E6%9D%A1%E4%BB%B6.assets/1fc0a9430170c061f3b89e89674f2c4899879580ccc8f9a0fb950b3c55a3d8b9.jpg>)

2019-07-01 实施

中华人民共和国交通运输部 发布

<!-- 封面 -->

## 目次

前言 …… Ⅱ
1 范围 …… 1
2 规范性引用文件 …… 1
3 术语和定义 …… 1
4 中压配电系统的一般特性 …… 3
5 中压配电设备和电缆的选择 …… 4
6 中压配电系统的安全防护 …… 5
7 中压配电系统的自动化 …… 6
8 中压电气装置的安装 …… 6
9 中压电气装置的检验 …… 7
10 中压配电系统的设备状态评估 …… 7
附录 A(资料性附录) 小容量配电变压器低压侧单相对地短路电流及低压最大供电半径计算值 …… 9
附录 B(资料性附录) 中压交联聚乙烯绝缘电力电缆线路的工作电容、充电电流及充电功率计算值 …… 14
附录 C(规范性附录) 中压配电系统的设备状态评估标准 …… 16
参考文献 …… 20

![](<images/JTT%20823-2019%20%E5%A4%A7%E5%9E%8B%E5%85%AC%E8%B7%AF%E6%A1%A5%E6%A2%81%E4%B8%AD%E5%8E%8B%E9%85%8D%E7%94%B5%E7%B3%BB%E7%BB%9F%E6%8A%80%E6%9C%AF%E6%9D%A1%E4%BB%B6.assets/f96f1ffe5c66b66b4e378ce01618420dcdbc1fdd6560e48787133e2ed240eead.jpg>)

<!-- 第 I 页 -->

## 前言

本标准按照 GB/T 1.1—2009 给出的规则起草。

本标准代替 JT/T 823—2011《大型公路桥梁中压配电系统技术条件》。与 JT/T 823—2011 相比，除编辑性修改外，主要技术变化如下：

——修改了中压的术语和定义(见3.1,2011年版的3.1);

——修改了中压开关设备和控制设备的术语和定义(见3.4,2011年版的3.4);

——增加了电气装置、设备和设备状态评估的定义(见3.9\~3.11);

——修改了中压配电系统的表述(见4.1.1,2011年版的4.1.1);

——修改了中压配电系统电压选择的表述(见4.2.1,2011年版的4.2.1);

——修改了系统接地的要求(见4.3.1,2011年版的4.3.1);

——修改了对系统接地电阻的设计要求(见4.3.4,2011年版的4.3.4);

——增加了对中压配电变压器的能效要求[见5.4.1a)]；

——修改了对中压配电电缆导体及屏蔽层最小截面的要求(见5.5.2、5.5.3,2011年版的5.5.2、5.5.3);

——修改了中压配电自动化系统的组成及功能要求(见7.4,2011年版的7.4);

——修改了中压电气装置的安装条文顺序(见第8章,2011年版的第8章);

——增加了对中压电气装置的安装抗震要求(见8.1,2011年版的8.3);

——增加了对中压电气装置的巡视检查和试验要求(见9.2,2011年版的9.2);

——增加了对中压配电系统的设备状态评估要求(见第10章);

——修改了附录 A(资料性附录)小容量配电变压器低压侧单相对地短路电流及低压最大供电半径计算值(见附录 A,2011 版的附录 A);

——增加了附录 C(规范性附录)中压配电系统的设备状态评估标准。

本标准由全国交通工程设施(公路)标准化技术委员会(SAC/TC 223)提出并归口。

本标准主要起草单位:江苏中压电气工程集团有限公司、江苏交通控股有限公司、安徽省交通控股集团有限公司、宁波市杭州湾大桥发展有限公司。

本标准参加起草单位:中交公路规划设计院有限公司、中设设计集团股份有限公司、北京交科公路勘察设计研究院有限公司、扬州大学、江苏润扬大桥发展有限责任公司、重庆市城市建设投资(集团)有限公司、重庆市城投路桥管理有限公司、湖北联合交通投资开发有限公司、宏润建设集团股份有限公司。

本标准主要起草人:蔡泽斌、吴赞平、段海澎、王金权、孟凡超、戴明星、翁双安、杨根成、张立奎、王立山、张维苏、周正兴、王艳艳、刘晓娣、乔梅梅、张志明、钱立峰、胡涛、曹佰杨、曹威、钱凤翔、徐永明、王承海、戴俊祥、胥通斌、顾乾岗、张波。

本标准所代替标准的历次版本发布情况为：

—JT/T 823—2011。

![](<images/JTT%20823-2019%20%E5%A4%A7%E5%9E%8B%E5%85%AC%E8%B7%AF%E6%A1%A5%E6%A2%81%E4%B8%AD%E5%8E%8B%E9%85%8D%E7%94%B5%E7%B3%BB%E7%BB%9F%E6%8A%80%E6%9C%AF%E6%9D%A1%E4%BB%B6.assets/8d8a8b0000d19dd0f2226b1596888e73f97b3d1eb750a7d545b48c3730462204.jpg>)

<!-- 第 II 页 -->

 大型公路桥梁中压配电系统技术条件

## 1 范围

本标准规定了大型公路桥梁中压配电系统的一般特性、配电设备和电缆的选择、安全防护、自动化及中压电气装置的安装、检验与设备状态评估等要求。

本标准适用于大型公路桥梁及其接线等长距离分散性负荷与公共电网相隔离的用户侧中压配电系统的设计、安装和运行维护。

## 2 规范性引用文件

下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文件。凡是不注日期的引用文件，其最新版本(包括所有的修改单)适用于本文件。

GB/T 156 标准电压
GB/T 2900.1 电工术语 基本术语
GB/T 2900.20 电工术语 高压开关设备和控制设备
GB/T 2900.71 电工术语 电气装置
GB/T 2900.95 电工术语 变压器、调压器和电抗器
GB/T 10228—2015 干式电力变压器技术参数和要求
GB/T 12706.2—2008 额定电压 $1\mathrm{kV}(U_{\mathrm{m}} = 1.2\mathrm{kV})$ 到 $35\mathrm{kV}(U_{\mathrm{m}} = 40.5\mathrm{kV})$ 挤包绝缘电力电缆及附件 第2部分:额定电压 $6\mathrm{kV}(U_{\mathrm{m}} = 7.2\mathrm{kV})$ 到 $30\mathrm{kV}(U_{\mathrm{m}} = 36\mathrm{kV})$ 电缆
GB/T 16895.21 低压电气装置 第4-41部分:安全防护 电击防护
GB/T 16895.28 低压电气装置 第7-714部分:特殊装置或场所的要求 户外照明装置
GB 20052 三相配电变压器能效限定值及能效等级
GB/T 32893 10kV及以上电力用户变电站运行管理规范
GB 50052 供配电系统设计规范
GB 50053 20kV及以下变电所设计规范
GB 50054 低压配电设计规范
GB/T 50062 电力装置的继电保护和自动装置设计规范
GB/T 50064 交流电气装置的过电压保护和绝缘配合设计规范
GB/T 50065 交流电气装置的接地设计规范
GB 50150 电气装置安装工程 电气设备交接试验标准
GB 50168 电气装置安装工程 电缆线路施工及验收规范
GB 50169 电气装置安装工程 接地装置施工及验收规范
GB 50303 建筑电气工程施工质量验收规范
GB 50981 建筑机电工程抗震设计规范
DL/T 1102 配电变压器运行规程

## 3 术语和定义

GB/T 2900.1、GB/T 2900.20、GB/T 2900.71、GB/T 2900.95 界定的以及下列术语和定义适用于

<!-- 第 1 页 -->

本文件。

### 3.1

## 中压 medium voltage(MV)

用于大型公路桥梁及其接线、隧道等长距离分散性负荷配电系统,高于1kV并低于20kV的交流电压等级。

### 3.2

## 分散性负荷 dispersed loads

分散布置于大型公路桥梁中的小容量负荷，如桥梁照明、监控、除湿、通风、检修、电梯等用电。

### 3.3

## 中压隔离变压器 MV isolating transformer

输入绕组与输出绕组在电气上彼此隔离且输入电压与输出电压均为中压的电力变压器。

### 3.4

## 中压开关设备和控制设备 MV switchgear and controlgear

中压开关装置及其相关的控制、测量、保护和调节设备的组合，以及这些装置和设备同相关的电气连接、辅件、外壳和支撑件的总装的总称。

[GB/T 2900.20—2016, 定义 3.1]

### 3.5

## 中压保护柜 MV protection cabinet

用于长距离中压配电电缆线路保护,适应分散性照明负荷特点且可频繁通断控制的小型中压开关设备和控制设备。

### 3.6

## 中压配电变压器 MV distribution transformer

由较高电压(中压)降至最末级配电电压,直接做配电用的电力变压器。

[GB/T 2900.95—2015, 定义 3.1.3]

### 3.7

## 组合式变压器 combined transformer

变压器本体一次侧装有中压电缆插入式终端、中压限流熔断器、热保护装置，二次侧采用低压电缆引出的密封式中压配电变压器。

### 3.8

## 埋地式变压器 buried transformer

可安装在地面以下专用井内的组合式变压器,防护等级为 IP68。

### 3.9

## 电气装置 electrical installation

相关电气设备的组合,具有为实现特定目的所需的相互协调的特性。

[GB/T 2900.71—2008, 定义 3.1 的 826-10-01]

### 3.10

## 设备 equipment

单个电器或一组器件或电器,或一个设施的主要器件的组合,或为执行特定任务所需的所有器件。

[GB/T 2900.1—2008, 定义 3.3.23]

### 3.11

## 设备状态评估 assessment for equipment condition

依据设备巡视检查、状态检测与试验结果、缺陷消除和隐患排查治理记录及运行历史资料等，对设备的当期状态开展的综合分析评价工作。

<!-- 第 2 页 -->

## 4 中压配电系统的一般特性

### 4.1 系统结构

4.1.1 大型公路桥梁及其接线、隧道等长距离分散性负荷中压配电系统(以下简称“中压配电系统”)设备组成包括中压隔离变压器、中压开关设备和控制设备(中压保护柜)、中压配电电缆及分支箱、中压配电变压器(组合式变压器)及低压配电设备等。

4.1.2 中压配电系统宜采用按功能划分的多回路树干式接线。

4.1.3 中压配电变压器的设置应遵循“小容量、短半径、密布点”的原则。当变压器低压配电系统的接地形式为 TN-S 系统时，其低压最大供电半径应根据低压配电线路末端发生单相接地故障时的保护灵敏性要求确定。小容量配电变压器低压侧单相对地短路电流及低压最大供电半径计算值参见附录 A。

4.1.4 桥梁结构内部邻近的不同中压配电回路中配电变压器间宜设置低压联络线。

4.1.5 中压配电系统的供电电源应符合 GB 50052 和 GB 50053 的规定。

### 4.2 系统电压

4.2.1 中压配电系统每路馈线容量在 $800 \, kV \cdot A$ 及以下时，配电电压宜采用 $6 \, kV$ 。中压配电系统每路馈线容量大于 $800 \, kV \cdot A$ 、配电距离大于 $10 \, km$ 时，配电电压宜采用 $10 \, kV$ 。

4.2.2 低压配电电压宜采用 220/380V。

4.2.3 系统电压等级应符合 GB/T 156 的规定。

### 4.3 系统接地

4.3.1 中压配电系统的单相接地电容电流大于 10A 时, 系统中性点应采用直接接地方式或低电阻接地方式, 并应符合 GB/T 50064 的规定。

4.3.2 中压配电系统中性点采用直接接地方式时,应校验单相接地故障电流产生的电动力效应和热效应对系统设备和电缆的影响。

4.3.3 中压配电系统中性点采用低电阻接地方式时,接地电阻值的选择应保证长距离配电线路末端发生单相接地时可靠断开故障线路。

4.3.4 中压电气装置应采用共用接地装置，利用桥梁主墩或建筑物的基础中主钢筋作自然接地极，并实施等电位联结。接地装置的接地电阻应符合 GB/T 50065 的规定，并按最小值要求确定。

### 4.4 系统无功补偿

4.4.1 主变电站电源进线侧的功率因数值应符合当地供电部门的有关规定。

4.4.2 长距离分散性负荷的感性无功功率应单独设置电容器补偿,长距离电缆线路中的小容量配电变压器低压侧不应设置集中补偿电容器组。

4.4.3 无功补偿容量宜按无功功率曲线或无功补偿计算方法确定。计算时应计及长距离中压电缆线路的容性充电功率。长距离中压电缆线路的容性充电功率可根据电缆制造厂提供的工作电容值估算或通过实测获得。中压交联聚乙烯绝缘电力电缆线路的工作电容及充电功率计算值参见附录 B。

4.4.4 空载或轻载运行状态下的长距离中压电缆线路的容性充电功率宜采取下列措施进行补偿。

a）长距离中压电缆线路的照明负荷被切除的同时切除该中压电缆线路。

b) 不能切除而又处于轻载运行状态下的长距离中压电缆线路采取并联电抗器分散补偿,且:

1）并联电抗器的容量可按长距离中压电缆线路容性充电功率的 $60\\% \sim 70\\%$ 选取，应避免产生谐振；

2）并联电抗器应在中压电缆线路的照明负荷投入(退出)的同时退出(投入)运行。

<!-- 第 3 页 -->

4.4.5 低压无功补偿装置应采用复合开关电器、半导体开关电器等，具有过零自动投切功能。

## 5 中压配电设备和电缆的选择

### 5.1 一般要求

5.1.1 中压配电设备和电缆应满足正常运行、检修、短路和过电压情况下的要求，并考虑远景发展。

5.1.2 设置在桥梁结构内部(包括主塔横梁内或平台上)的中压配电设备应采用专门设计或采取适当措施,以适应外部环境(如温度、湿度、震动、盐雾、台风等)的影响。

### 5.2 中压隔离变压器

5.2.1 主变电站中压隔离变压器宜采用干式变压器,并应满足下列要求:

a）选用节能环保、低损耗、低噪声变压器；

b) 采用 D, yn11 联结组别;

c）与配电装置同室布置时带有防护等级为 IP4X 的外壳、温控温显装置和风机等。

5.2.2 中压隔离变压器的容量不宜小于负荷侧所有中压配电变压器的容量之和。

### 5.3 中压开关设备和控制设备

5.3.1 桥梁结构内部中压配电系统应采用小型开关设备和控制设备,馈线柜应采用适应长距离分散性负荷特点专门设计的中压保护柜。

5.3.2 中压保护柜的主开关电器应能开断长距离电缆线路充电电流。中压交联聚乙烯绝缘电力电缆线路的充电电流计算值参见附录 B。

5.3.3 桥梁照明(景观照明)中压配电系统的断电控制宜设置在主变电站中压保护柜处,其主开关电器的电气寿命应能满足照明频繁控制的要求。中压保护柜的主开关电器宜采用SF6接触器与熔断器组合电器。

5.3.4 中压保护柜宜配置自动检测和显示中压配电系统对地绝缘电阻的装置。当中压配电系统对地绝缘电阻值低于 GB 50150 的规定时，禁止主开关电器合闸。

5.3.5 中压开关设备和控制设备应具备“五防”闭锁功能，并配置带电指示器和电缆故障指示器。处在高潮湿环境中宜在设备内加装除湿电加热器。

### 5.4 中压配电变压器

5.4.1 中压配电变压器应采用适应长距离分散性负荷特点专门设计的小容量组合式变压器,并满足下列要求:

a）选用节能环保、寿命期内免维护或少维护变压器，其空载损耗、负载损耗值不应高于 GB 20052 中 2 级能效的规定。

b) 应采用 D, yn11 联结组别。额定容量在 $50 \, kV \cdot A$ 以下时，宜采用 Y, zn11 联结组别。

c）安装在桥梁接线用地范围内的埋地式变压器应选择油浸式变压器，其外壳防护等级应为IP68，并具有抗腐蚀措施。

d) 安装在桥梁结构内部(包括主塔横梁内或平台上或锚室内)的变压器应选择干式绝缘或非可燃性液体绝缘变压器。干式绝缘变压器外壳防护等级不低于IP45，并具有抗腐蚀措施。

5.4.2 组合式变压器可根据需要采用三相变压器或中压侧额定电压等于三相系统标称电压的单相变压器。

5.4.3 组合式变压器负荷率不宜大于0.7,最高不应大于0.8。

5.4.4 组合式变压器与中压电缆的连接应安全可靠,便于安装和维护并适应变压器外壳防护要求。

<!-- 第 4 页 -->

中压电缆插入式终端额定电流应大于中压配电线路最大负荷电流,且不应低于80A。

5.4.5 中压电缆插入式终端盒的母线及馈出均应绝缘封闭,进出线均应配备带电显示器或防止带电插拔的联锁装置。

### 5.5 中压配电电缆

5.5.1 中压配电电缆宜采用三相统包型交联聚乙烯绝缘铜芯电力电缆，根据敷设环境采用铠装或防水外护套。敷设在大型公路桥梁主塔、箱梁、锚碇等结构内部的配电电缆应采用无卤低烟阻燃型。

5.5.2 中压配电电缆导体截面应满足允许温升、电压损失、短路热稳定及单相接地故障保护灵敏性等条件，其最小截面面积不应低于 $25 ~mm^{2}$ 。

5.5.3 中压配电电缆的金属屏蔽层截面应满足在单相接地故障或不同地点两相同时发生故障时短路容量要求。中压配电系统采用直接接地方式或低电阻接地方式时，中压配电电缆应采用铜丝屏蔽型，其屏蔽层截面面积不应低于 $25\mathrm{mm}^2$ 。

### 5.6 中压配电电缆分支箱

5.6.1 中压配电电缆分支箱宜采用小容量插拔式馈出结构的产品。其额定电流应大于中压配电线路最大负荷电流，且不应低于80A。

5.6.2 中压配电电缆分支箱不宜超过四个单元,母线及馈出端均应绝缘封闭,进出线均应配备带电显示器或防止带电插拔的联锁装置,所有出线应配置电缆故障指示器。

## 6 中压配电系统的安全防护

### 6.1 一般要求

6.1.1 中压配电系统在出现过负荷、相间短路、接地故障、过电压及欠电压等故障和异常运行状态时应有相应保护，动作于切断供电电源或发出报警信号。

6.1.2 中压配电系统的保护应满足可靠性、选择性、速动性和灵敏性的要求。保护装置应采用微机型，并应符合 GB/T 50062 的规定。

### 6.2 中压配电线路的电流保护

6.2.1 中压配电线路的相间短路,宜采用中压限流熔断器保护,或装设微机过电流保护和延时电流速断保护,保护应动作于切断供电电源。

6.2.2 中压配电线路应采用动作特性能适应照明装置启动电流大、长距离中压配电线路末端故障电流小等特点的微机电流保护装置。

6.2.3 中压配电线路的单相接地故障,应装设微机零序电流保护。零序电流保护的动作整定值不应小于长距离电缆线路的单相接地电容电流的1.3倍,保护延时0.2s动作。

6.2.4 中压配电线路的过负荷,应装设过负荷保护。保护宜带时限动作于信号,必要时动作于跳闸。

6.2.5 当中压配电线路采用白天断电而夜间通电的运行方式时,中压配电线路上宜装设微机绝缘监测装置。

### 6.3 中压配电变压器的电流保护

6.3.1 中压配电变压器的绕组相间短路，可采用中压限流熔断器保护。限流熔断器的熔体电流应与变压器容量相匹配。

6.3.2 照明配电变压器的过负荷，应装设过负荷保护。保护采用埋设在变压器绕组内的热保护装置作用于变压器低压侧总断路器跳闸。

<!-- 第 5 页 -->

### 6.4 中压配电系统的过电压和欠电压保护

6.4.1 中压配电系统应设置雷电侵入波过电压保护。同一回路中压配电电缆的首端和末端应装设氧化锌避雷器，其中连接的配电变压器中压侧可不装设避雷器。

6.4.2 中压配电变压器低压侧应装设符合Ⅰ级分类试验标准的电涌保护器。

6.4.3 中压配电系统应装设欠电压保护,在系统出现失压时,动作于跳闸或报警。

### 6.5 中压电气装置的基本防护(直接接触防护)

6.5.1 中压电气装置应采用遮栏和外护物进行永久性防护。遮栏或外护物应牢固地加以固定。

6.5.2 中压配电系统的隔离开关、电缆插入式终端应具有防误操作联锁装置。

### 6.6 中压电气装置的故障防护(间接接触防护)

6.6.1 中压电气装置的间接接触防护应采取自动切断电源方式。

6.6.2 采取自动切断电源进行间接接触防护时,中压电气装置的外露可导电部分应进行保护接地,桥梁结构内部应作等电位联结。

6.6.3 中性点直接接地或低电阻接地的三相三线制中压配电系统，电气装置所有外露可导电部分应通过保护导体与系统中性点接地点相连接，系统中性点应在中压隔离变压器处或附近接地。保护导体的连接应连续可靠。

6.6.4 保护导体可利用中压配电电缆的金属铜丝屏蔽层、电缆铠装层或另敷设一根截面面积不小于 $25\mathrm{mm}^2$ 的铜导体。

6.6.5 中压配电系统的间接接触防护可采用零序电流保护,发生接地故障时,零序电流保护装置应能在规定时间内切断电源。

6.6.6 中压配电变压器低压侧的间接接触防护应符合 GB/T 16895.21、GB/T 16895.28 和 GB 50054 的规定。

6.6.7 大型公路桥梁中压配电变压器低压侧的系统接地形式应采用 TN-S 系统。对无等电位联结条件的桥梁接线照明装置，配电变压器中压侧为直接接地或低电阻接地系统时，配电变压器低压侧的系统接地形式应采用 TT 系统。

6.6.8 配电变压器低压侧 TN-S 系统采用过电流保护电器兼作间接接触防护时,应校验其保护灵敏性。

## 7 中压配电系统的自动化

7.1 中压配电系统应结合大桥运行管理特点,同步建设配电自动化系统。

7.2 中压配电自动化系统的远方监控中心宜设置在大型公路桥梁主变电站内,也可根据需要设置在大桥管理中心的监控中心内。

7.3 中压配电自动化系统的远方监控中心应对所辖范围内所有无人值守中压变电站、中压配电变压器及低压配电设备进行远方监控。对中压配电电缆分支箱进行远程监测。

7.4 中压配电自动化系统主要由配电主站、配电子站(可选)、配电终端和通信信道组成,应满足国家及电力行业相关标准的基本功能要求。中压配电自动化系统通过信息交互总线与其他应用系统(如运行维护云平台)实现信息共享,满足有关功能的扩展和综合性应用的需求。

## 8 中压电气装置的安装

8.1 中压电气装置的安装应符合 GB 50303 的规定。中压电缆线路的安装应符合 GB 50168 的规定。

<!-- 第 6 页 -->

接地装置的安装应符合 GB 50169 的规定。安装在桥梁结构内部的中压电气装置应按 GB 50981 的规定采取抗震措施。

8.2 中压电气装置应按已批准的施工图设计文件和生产厂家提供的说明书进行安装,施工单位和电气专业人员应具备相应资质,并选用符合规范规程要求的材料。

8.3 按照第 5 章规定的电气设备的特性,在安装工程中不应受到损害。

8.4 中压电气装置应设置警告牌或告示。

## 9 中压电气装置的检验

9.1 中压电气装置在投运前、设备大修或重大变更后，均应进行检验，并符合本标准规定。

9.2 所有中压电气装置应按 GB/T 32893 规定进行定期巡视检查与试验,获得中压配电系统的当期设备状态量。

9.3 所有电气装置外露可导电部分的接地、等电位联结等状况应每半年检验一次。

9.4 中压隔离变压器、中压开关设备、中压配电变压器、中压配电电缆的绝缘及连接状况应每年检验一次。

## 10 中压配电系统的设备状态评估

10.1 中压配电系统的设备状态应按 GB/T 32893 规定进行定期评估和动态评估。定期评估应每两年安排一次，对主变电站和运行环境恶劣的设备每年安排一次。设备状态动态评估应根据设备状况、运行工况、环境条件等因素适时开展。

10.2 中压配电设备状态评估范围包括中压隔离变压器、中压开关设备和控制设备、中压配电变压器和中压电缆线路等。变压器、开关设备和控制设备等以台为基本单元开展评估，电缆线路以回路为基本单元开展评估。

10.3 设备状态评估应基于巡视检查与例行试验、诊断性试验、带电检测、在线监测、家族性缺陷、不良工况等状态信息，包括其现象强度、量值大小以及发展趋势，结合同类设备的比较，做出综合判断。

10.4 中压配电系统的设备状态评估标准见附录 C。设备状态评估结果宜由行业专家、原电气设计单位、管养单位专业人员组成评估团队评审确定。

10.5 设备状态评估结果分为以下五类：

a）1 类(正常状态): 设备的所有状态量符合标准, 设备运行数据稳定;

b) 2 类(注意状态): 设备的一般状态量出现劣化, 但不影响设备运行;

c) 3 类(异常状态): 设备的一般状态量明显异常, 已影响设备的性能指标或可能发展到严重状态, 设备仍能继续运行;

d) 4 类(严重状态): 设备的重要状态量严重劣化, 设备只能短期运行;

e) 5 类(危险状态): 设备的重要状态量严重异常, 设备需要立即停运。

10.6 依据设备状态评估结果、针对设备运行状况,实施设备状态检修工作,原则如下:

a) 对 1 类(正常状态)设备, 按 GB/T 32893 和 DL/T 1102 要求进行定期巡视检查;

b) 对 2 类(注意状态)设备,进行全面仔细的巡视检查,并缩短巡视周期,确保设备运行状态可控;

c) 对 3 类(异常状态)设备,进行有效监控,必要时停电检修;

d) 对 4 类(严重状态)设备,应尽快停电检修,必要时更换;

e) 对 5 类(危险状态)设备,应及时更换。

10.7 为确保中压配电系统的安全可靠运行,对符合下列情况之一的设备应予更换:

<!-- 第 7 页 -->

a）国家明令淘汰的电气设备；

b) 设备状态评估结果为 5 类(危险状态)的设备；

c) 设备状态评估结果为 4 类(严重状态)及以下的中压配电变压器；

d) 已运行 15 年以上、设备状态评估结果为 3 类(异常状态)且能效不符合 GB 20052 规定的中压配电变压器；

e）存在家族性缺陷、故障频繁且无配件更换的变压器、开关设备和控制设备。

![](<images/JTT%20823-2019%20%E5%A4%A7%E5%9E%8B%E5%85%AC%E8%B7%AF%E6%A1%A5%E6%A2%81%E4%B8%AD%E5%8E%8B%E9%85%8D%E7%94%B5%E7%B3%BB%E7%BB%9F%E6%8A%80%E6%9C%AF%E6%9D%A1%E4%BB%B6.assets/e37bb79542966bea88446b66844496dd333a952394711c5580fe6eb62775c503.jpg>)

<!-- 第 8 页 -->

## 附录 A

(资料性附录)

小容量配电变压器低压侧单相对地短路电流及低压最大供电半径计算值

### A.1 总则

大型公路桥梁长距离分散性负荷采用小容量配电变压器供电，配电变压器低压侧的系统接地形式采用TN-S系统，且多采用过电流保护电器（如低压微型断路器）兼作低压电气装置的间接接触防护。由于配电变压器容量不大，低压配电电缆导体截面较小，线路末端单相对地短路电流很小。因此，在进行工程设计时，应进行校验。

### A.2 计算公式

低压 TN-S 系统中发生单相对地短路时,若不计故障点阻抗时,单相对地短路电流按式(A.1)计算:

$$I_{\mathrm{d}} = \frac{U_{0}}{\sqrt{(R_{\Sigma \mathrm{L-PE}}^{2} + X_{\Sigma \mathrm{L-PE}}^{2})}}\tag{A.1}$$

式中： $I_{d}$ ——单相对地短路电流，单位为千安(kA)；

$U_{0}$ ——系统线导体对地标称电压,单位为伏(V);一般为220V;

$R_{\Sigma L-PE}$ 、 $X_{\Sigma L-PE}$ ——故障回路所有元件的总相-保护导体电阻、电抗，单位为毫欧(mΩ)，包括配电变压器中压侧系统、配电变压器、低压母线及配电线路等元件的相—保护导体电阻、电抗。

### A.3 计算条件

A.3.1 变压器 10(6) kV 侧短路容量设为 200MV·A 和 50MV·A。变压器容量(S)、阻抗电压 $U_{k}\\%$ 、负载损耗 $\left(\Delta P_{k}\right)$ 等参数按 GB/T 10228—2015 的规定确定，并应符合 GB 20052—2013 表 1 中 2 级能效规定。

A.3.2 计算时忽略变压器至低压配电箱的电源进线及母线相—保护导体阻抗。

A.3.3 低压配电线路采用交联聚乙烯绝缘铜芯电缆,其相—保护导体电阻、电抗参考《工业与民用供配电设计手册》确定。

### A.4 计算结果表

配电变压器容量为 $30 \, kV \cdot A$ 、 $50 \, kV \cdot A$ 、 $100 \, kV \cdot A$ 时低压配电线路单相对地短路电流计算值分别见表 A.1 \~ 表 A.3。

表 A.1 变压器容量为 $30kV \cdot A$ 时低压配电线路单相对地短路电流计算值

<table><tr><td colspan="2">变压器技术参数</td><td colspan="5"> <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.05764em;">S</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6944em;"></span><span class="mord">30</span><span class="mord mathnormal" style="margin-right:0.22222em;">kV</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord mathnormal">A</span><span class="mpunct">,</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.03148em;">k</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.9444em;vertical-align:-0.1944em;"></span><span class="mord">0.63</span><span class="mord mathnormal" style="margin-right:0.13889em;">kW</span><span class="mpunct">,</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.10903em;">U</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.109em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.03148em;">k</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord">%</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">4</span></span></span></span> </td></tr><tr><td colspan="2">低压电缆截面面积( <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8141em;"></span><span class="mord mathnormal">m</span><span class="mord"><span class="mord mathnormal">m</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span></span></span></span></span> )</td><td> <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">5</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">10</span></span></span></span> </td><td> <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">5</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">16</span></span></span></span> </td><td> <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">4</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">25</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">1</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">16</span></span></span></span> </td><td> <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">4</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">35</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">1</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">16</span></span></span></span> </td><td> <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">4</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">50</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">1</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">25</span></span></span></span> </td></tr><tr><td>线路长度(m)</td><td>中压系统短路容量(MV·A)</td><td colspan="5">变压器容量为 <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6944em;"></span><span class="mord">30</span><span class="mord mathnormal" style="margin-right:0.22222em;">kV</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal">A</span></span></span></span> 时,低压配电线路单相对地短路电流(kA)</td></tr><tr><td rowspan="2">5</td><td>50</td><td>0.95</td><td>0.98</td><td>0.98</td><td>0.99</td><td>1.01</td></tr><tr><td>200</td><td>0.96</td><td>0.98</td><td>0.99</td><td>0.99</td><td>1.01</td></tr><tr><td rowspan="2">50</td><td>50</td><td>0.52</td><td>0.65</td><td>0.70</td><td>0.73</td><td>0.81</td></tr><tr><td>200</td><td>0.52</td><td>0.65</td><td>0.70</td><td>0.73</td><td>0.81</td></tr><tr><td rowspan="2">100</td><td>50</td><td>0.33</td><td>0.45</td><td>0.51</td><td>0.54</td><td>0.65</td></tr><tr><td>200</td><td>0.33</td><td>0.45</td><td>0.51</td><td>0.54</td><td>0.65</td></tr><tr><td rowspan="2">150</td><td>50</td><td>0.24</td><td>0.34</td><td>0.39</td><td>0.43</td><td>0.54</td></tr><tr><td>200</td><td>0.24</td><td>0.34</td><td>0.39</td><td>0.43</td><td>0.54</td></tr><tr><td rowspan="2">200</td><td>50</td><td>0.19</td><td>0.27</td><td>0.32</td><td>0.35</td><td>0.46</td></tr><tr><td>200</td><td>0.19</td><td>0.27</td><td>0.32</td><td>0.35</td><td>0.46</td></tr><tr><td rowspan="2">250</td><td>50</td><td>0.15</td><td>0.22</td><td>0.27</td><td>0.29</td><td>0.40</td></tr><tr><td>200</td><td>0.15</td><td>0.22</td><td>0.27</td><td>0.29</td><td>0.40</td></tr><tr><td rowspan="2">300</td><td>50</td><td>0.13</td><td>0.19</td><td>0.23</td><td>0.25</td><td>0.35</td></tr><tr><td>200</td><td>0.13</td><td>0.19</td><td>0.23</td><td>0.25</td><td>0.35</td></tr><tr><td rowspan="2">350</td><td>50</td><td>0.11</td><td>0.17</td><td>0.20</td><td>0.22</td><td>0.31</td></tr><tr><td>200</td><td>0.11</td><td>0.17</td><td>0.20</td><td>0.22</td><td>0.31</td></tr><tr><td rowspan="2">400</td><td>50</td><td>0.10</td><td>0.15</td><td>0.18</td><td>0.20</td><td>0.28</td></tr><tr><td>200</td><td>0.10</td><td>0.15</td><td>0.18</td><td>0.20</td><td>0.28</td></tr><tr><td rowspan="2">450</td><td>50</td><td>0.09</td><td>0.13</td><td>0.16</td><td>0.18</td><td>0.25</td></tr><tr><td>200</td><td>0.09</td><td>0.13</td><td>0.16</td><td>0.18</td><td>0.25</td></tr><tr><td rowspan="2">500</td><td>50</td><td>0.08</td><td>0.12</td><td>0.15</td><td>0.16</td><td>0.23</td></tr><tr><td>200</td><td>0.08</td><td>0.12</td><td>0.15</td><td>0.16</td><td>0.23</td></tr></table>

表 A.2 变压器容量为 $50kV \cdot A$ 时低压配电线路单相对地短路电流计算值

<table><tr><td colspan="2">变压器技术参数</td><td colspan="5"> <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.05764em;">S</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8889em;vertical-align:-0.1944em;"></span><span class="mord">50</span><span class="mord mathnormal" style="margin-right:0.22222em;">kV</span><span class="mpunct">⋅</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord mathnormal">A</span><span class="mpunct">,</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.03148em;">k</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.9444em;vertical-align:-0.1944em;"></span><span class="mord">0.91</span><span class="mord mathnormal" style="margin-right:0.13889em;">kW</span><span class="mpunct">,</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.10903em;">U</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.109em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.03148em;">k</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord">%</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">4</span></span></span></span> </td></tr><tr><td colspan="2">低压电缆截面面积( <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8141em;"></span><span class="mord mathnormal">m</span><span class="mord"><span class="mord mathnormal">m</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span></span></span></span></span> )</td><td> <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">5</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">10</span></span></span></span> </td><td> <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">5</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">16</span></span></span></span> </td><td> <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">4</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">25</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">1</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">16</span></span></span></span> </td><td> <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">4</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">35</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">1</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">16</span></span></span></span> </td><td> <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">4</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">50</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">1</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">25</span></span></span></span> </td></tr><tr><td>线路长度(m)</td><td>中压系统短路容量(MV·A)</td><td colspan="5">变压器容量为 <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6944em;"></span><span class="mord">50</span><span class="mord mathnormal" style="margin-right:0.22222em;">kV</span><span class="mpunct">⋅</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord mathnormal">A</span></span></span></span> 时,低压配电线路单相对地短路电流(kA)</td></tr><tr><td rowspan="2">5</td><td>50</td><td>1.52</td><td>1.58</td><td>1.60</td><td>1.61</td><td>1.64</td></tr><tr><td>200</td><td>1.54</td><td>1.60</td><td>1.62</td><td>1.63</td><td>1.65</td></tr><tr><td rowspan="2">50</td><td>50</td><td>0.64</td><td>0.86</td><td>0.95</td><td>1.01</td><td>1.18</td></tr><tr><td>200</td><td>0.64</td><td>0.86</td><td>0.96</td><td>1.01</td><td>1.19</td></tr><tr><td rowspan="2">100</td><td>50</td><td>0.37</td><td>0.54</td><td>0.62</td><td>0.67</td><td>0.86</td></tr><tr><td>200</td><td>0.37</td><td>0.54</td><td>0.62</td><td>0.67</td><td>0.87</td></tr><tr><td rowspan="2">150</td><td>50</td><td>0.26</td><td>0.39</td><td>0.45</td><td>0.50</td><td>0.67</td></tr><tr><td>200</td><td>0.26</td><td>0.39</td><td>0.45</td><td>0.50</td><td>0.67</td></tr><tr><td rowspan="2">200</td><td>50</td><td>0.20</td><td>0.30</td><td>0.36</td><td>0.39</td><td>0.54</td></tr><tr><td>200</td><td>0.20</td><td>0.30</td><td>0.36</td><td>0.39</td><td>0.54</td></tr><tr><td rowspan="2">250</td><td>50</td><td>0.16</td><td>0.24</td><td>0.29</td><td>0.32</td><td>0.46</td></tr><tr><td>200</td><td>0.16</td><td>0.24</td><td>0.29</td><td>0.32</td><td>0.46</td></tr><tr><td rowspan="2">300</td><td>50</td><td>0.13</td><td>0.21</td><td>0.25</td><td>0.27</td><td>0.39</td></tr><tr><td>200</td><td>0.13</td><td>0.21</td><td>0.25</td><td>0.27</td><td>0.39</td></tr><tr><td rowspan="2">350</td><td>50</td><td>0.11</td><td>0.18</td><td>0.21</td><td>0.24</td><td>0.34</td></tr><tr><td>200</td><td>0.11</td><td>0.18</td><td>0.21</td><td>0.24</td><td>0.34</td></tr><tr><td rowspan="2">400</td><td>50</td><td>0.10</td><td>0.16</td><td>0.19</td><td>0.21</td><td>0.31</td></tr><tr><td>200</td><td>0.10</td><td>0.16</td><td>0.19</td><td>0.21</td><td>0.31</td></tr><tr><td rowspan="2">450</td><td>50</td><td>0.09</td><td>0.14</td><td>0.17</td><td>0.19</td><td>0.28</td></tr><tr><td>200</td><td>0.09</td><td>0.14</td><td>0.17</td><td>0.19</td><td>0.28</td></tr><tr><td rowspan="2">500</td><td>50</td><td>0.08</td><td>0.13</td><td>0.15</td><td>0.17</td><td>0.25</td></tr><tr><td>200</td><td>0.08</td><td>0.13</td><td>0.15</td><td>0.17</td><td>0.25</td></tr></table>
<!-- 第 9 页 -->

表 A.3 变压器容量为 $100kV \cdot A$ 时低压配电线路单相对地短路电流计算值

<table><tr><td colspan="2">变压器技术参数</td><td colspan="5"> <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.05764em;">S</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6944em;"></span><span class="mord">100</span><span class="mord mathnormal" style="margin-right:0.22222em;">kV</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord mathnormal">A</span><span class="mpunct">,</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.03148em;">k</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.9444em;vertical-align:-0.1944em;"></span><span class="mord">1.58</span><span class="mord mathnormal" style="margin-right:0.13889em;">kW</span><span class="mpunct">,</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.10903em;">U</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.109em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.03148em;">k</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord">%</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">4</span></span></span></span> </td></tr><tr><td colspan="2">低压电缆截面面积( <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8141em;"></span><span class="mord mathnormal">m</span><span class="mord"><span class="mord mathnormal">m</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span></span></span></span></span> )</td><td> <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">5</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">10</span></span></span></span> </td><td> <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">5</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">16</span></span></span></span> </td><td> <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">4</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">25</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">1</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">16</span></span></span></span> </td><td> <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">4</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">35</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">1</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">16</span></span></span></span> </td><td> <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">4</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">50</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">1</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">25</span></span></span></span> </td></tr><tr><td>线路长度(m)</td><td>中压系统短路容量(MV·A)</td><td colspan="5">变压器容量为 <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6944em;"></span><span class="mord">100</span><span class="mord mathnormal" style="margin-right:0.22222em;">kV</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal">A</span></span></span></span> 时,低压配电线路单相对地短路电流(kA)</td></tr><tr><td rowspan="2">5</td><td>50</td><td>2.73</td><td>2.95</td><td>3.01</td><td>3.04</td><td>3.13</td></tr><tr><td>200</td><td>2.77</td><td>3.00</td><td>3.07</td><td>3.10</td><td>3.20</td></tr><tr><td rowspan="2">50</td><td>50</td><td>0.74</td><td>1.09</td><td>1.26</td><td>1.36</td><td>1.75</td></tr><tr><td>200</td><td>0.74</td><td>1.09</td><td>1.26</td><td>1.37</td><td>1.76</td></tr><tr><td rowspan="2">100</td><td>50</td><td>0.39</td><td>0.61</td><td>0.72</td><td>0.79</td><td>1.10</td></tr><tr><td>200</td><td>0.39</td><td>0.61</td><td>0.72</td><td>0.79</td><td>1.10</td></tr><tr><td rowspan="2">150</td><td>50</td><td>0.27</td><td>0.42</td><td>0.50</td><td>0.55</td><td>0.79</td></tr><tr><td>200</td><td>0.27</td><td>0.42</td><td>0.50</td><td>0.55</td><td>0.79</td></tr><tr><td rowspan="2">200</td><td>50</td><td>0.20</td><td>0.32</td><td>0.38</td><td>0.43</td><td>0.62</td></tr><tr><td>200</td><td>0.20</td><td>0.32</td><td>0.38</td><td>0.43</td><td>0.62</td></tr><tr><td rowspan="2">250</td><td>50</td><td>0.16</td><td>0.26</td><td>0.31</td><td>0.35</td><td>0.50</td></tr><tr><td>200</td><td>0.16</td><td>0.26</td><td>0.31</td><td>0.35</td><td>0.50</td></tr><tr><td rowspan="2">300</td><td>50</td><td>0.14</td><td>0.22</td><td>0.26</td><td>0.29</td><td>0.43</td></tr><tr><td>200</td><td>0.14</td><td>0.22</td><td>0.26</td><td>0.29</td><td>0.43</td></tr><tr><td rowspan="2">350</td><td>50</td><td>0.12</td><td>0.19</td><td>0.22</td><td>0.25</td><td>0.37</td></tr><tr><td>200</td><td>0.12</td><td>0.19</td><td>0.22</td><td>0.25</td><td>0.37</td></tr><tr><td rowspan="2">400</td><td>50</td><td>0.10</td><td>0.16</td><td>0.20</td><td>0.22</td><td>0.33</td></tr><tr><td>200</td><td>0.10</td><td>0.16</td><td>0.20</td><td>0.22</td><td>0.33</td></tr><tr><td rowspan="2">450</td><td>50</td><td>0.09</td><td>0.15</td><td>0.18</td><td>0.20</td><td>0.29</td></tr><tr><td>200</td><td>0.09</td><td>0.15</td><td>0.18</td><td>0.20</td><td>0.29</td></tr><tr><td rowspan="2">500</td><td>50</td><td>0.08</td><td>0.13</td><td>0.16</td><td>0.18</td><td>0.26</td></tr><tr><td>200</td><td>0.08</td><td>0.13</td><td>0.16</td><td>0.18</td><td>0.26</td></tr></table>
<!-- 第 10 页 -->
<!-- 第 11 页 -->

### A.5 计算结果表的应用

当采用微型断路器兼作低压配电干线的故障防护(间接接触防护)时,应满足式(A.2)的要求:

$$I_{\mathrm{d}} \geqslant 1.3 I_{\mathrm{r} 3}\tag{A.2}$$

式中： $I_{d}$ ——低压配电线路末端的单相对地短路电流，单位为安培(A)，可从表A.1～表A.3中查得；

$I_{r3}$ ——微型断路器的瞬时脱扣器动作电流,单位为安培(A),对C脱扣特性微型断路器,为其额定

电流 $I_{n}$ 的 5 倍 \~10 倍。取上限 $10I_{n}$ 进行校验。

若不满足式(A.2)要求,则应缩短低压供电半径、增大导体截面或采用 B 脱扣特性 $(3I_{n}\sim5I_{n})$ 微型断路器。若采取上述措施后,仍不满足式(A.2)要求,则应采用剩余电流保护电器 RCD 作为低压配电系统的故障防护(间接接触防护)。RCD 额定剩余不动作电流应不小于被保护线路和设备正常运行时泄漏电流最大值的 3 倍。

当小容量配电变压器低压侧采用微型断路器兼作故障防护(间接接触防护)时,其低压最大供电半径计算值见表 A.4 \~ 表 A.6。

表 A.4 变压器容量为 $30kV \cdot A$ 时低压最大供电半径计算值

<table><tr><td>变压器技术参数</td><td colspan="5"> <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.05764em;">S</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6944em;"></span><span class="mord">30</span><span class="mord mathnormal" style="margin-right:0.22222em;">kV</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord mathnormal">A</span><span class="mpunct">,</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.03148em;">k</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.9444em;vertical-align:-0.1944em;"></span><span class="mord">0.63</span><span class="mord mathnormal" style="margin-right:0.13889em;">kW</span><span class="mpunct">,</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.10903em;">U</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.109em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.03148em;">k</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord">%</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">4</span></span></span></span> </td></tr><tr><td>低压电缆截面面积( <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8141em;"></span><span class="mord mathnormal">m</span><span class="mord"><span class="mord mathnormal">m</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span></span></span></span> )</td><td> <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">5</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">10</span></span></span></span> </td><td> <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">5</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">16</span></span></span></span> </td><td> <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">4</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">25</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">1</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">16</span></span></span></span> </td><td> <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">4</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">35</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">1</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">16</span></span></span></span> </td><td> <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">4</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">50</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">1</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">25</span></span></span></span> </td></tr><tr><td>断路器额定电流(A)</td><td colspan="5">变压器容量为 <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6944em;"></span><span class="mord">30</span><span class="mord mathnormal" style="margin-right:0.22222em;">kV</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal">A</span></span></span></span> 时,低压最大供电半径(m)</td></tr><tr><td>6</td><td>512</td><td>—</td><td>—</td><td>—</td><td>—</td></tr><tr><td>10</td><td>297</td><td>474</td><td>576</td><td>648</td><td>—</td></tr><tr><td>16</td><td>176</td><td>280</td><td>340</td><td>381</td><td>573</td></tr><tr><td>20</td><td>135</td><td>214</td><td>260</td><td>292</td><td>438</td></tr><tr><td>25</td><td>102</td><td>161</td><td>196</td><td>220</td><td>329</td></tr><tr><td>32</td><td>72</td><td>114</td><td>139</td><td>155</td><td>232</td></tr></table>

表 A.5 变压器容量为 $50kV \cdot A$ 时低压最大供电半径计算值

<table><tr><td>变压器技术参数</td><td colspan="5"> <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.05764em;">S</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6944em;"></span><span class="mord">50</span><span class="mord mathnormal" style="margin-right:0.22222em;">kV</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord mathnormal">A</span><span class="mpunct">,</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.03148em;">k</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.9444em;vertical-align:-0.1944em;"></span><span class="mord">0.91</span><span class="mord mathnormal" style="margin-right:0.13889em;">kW</span><span class="mpunct">,</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.10903em;">U</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.109em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.03148em;">k</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord">%</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">4</span></span></span></span> </td></tr><tr><td>低压电缆截面面积( <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8141em;"></span><span class="mord mathnormal">m</span><span class="mord"><span class="mord mathnormal">m</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span></span></span></span> )</td><td> <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">5</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">10</span></span></span></span> </td><td> <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">5</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">16</span></span></span></span> </td><td> <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">4</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">25</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">1</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">16</span></span></span></span> </td><td> <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">4</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">35</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">1</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">16</span></span></span></span> </td><td> <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">4</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">50</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">1</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">25</span></span></span></span> </td></tr><tr><td>断路器额定电流(A)</td><td colspan="5">变压器容量为 <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6944em;"></span><span class="mord">50</span><span class="mord mathnormal" style="margin-right:0.22222em;">kV</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal">A</span></span></span></span> 时,低压最大供电半径(m)</td></tr><tr><td>6</td><td>523</td><td>—</td><td>—</td><td>—</td><td>—</td></tr><tr><td>10</td><td>309</td><td>493</td><td>600</td><td>674</td><td>—</td></tr><tr><td>16</td><td>188</td><td>300</td><td>364</td><td>410</td><td>617</td></tr><tr><td>20</td><td>147</td><td>235</td><td>286</td><td>321</td><td>483</td></tr><tr><td>25</td><td>115</td><td>183</td><td>222</td><td>250</td><td>375</td></tr><tr><td>32</td><td>86</td><td>137</td><td>167</td><td>187</td><td>281</td></tr><tr><td>40</td><td>66</td><td>104</td><td>126</td><td>142</td><td>212</td></tr><tr><td>50</td><td>—</td><td>77</td><td>94</td><td>105</td><td>157</td></tr></table>
<!-- 第 12 页 -->

表 A.6 变压器容量为 $100kV \cdot A$ 时低压最大供电半径计算值

<table><tr><td>变压器技术参数</td><td colspan="5"> <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.05764em;">S</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6944em;"></span><span class="mord">100</span><span class="mord mathnormal" style="margin-right:0.22222em;">kV</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord mathnormal">A</span><span class="mpunct">,</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord">Δ</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.03148em;">k</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.9444em;vertical-align:-0.1944em;"></span><span class="mord">1.58</span><span class="mord mathnormal" style="margin-right:0.13889em;">kW</span><span class="mpunct">,</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.10903em;">U</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.109em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.03148em;">k</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord">%</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">4</span></span></span></span> </td></tr><tr><td>低压电缆截面面积( <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8141em;"></span><span class="mord mathnormal">m</span><span class="mord"><span class="mord mathnormal">m</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span></span></span></span></span> )</td><td> <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">5</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">10</span></span></span></span> </td><td> <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">5</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">16</span></span></span></span> </td><td> <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">4</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">25</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">1</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">16</span></span></span></span> </td><td> <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">4</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">35</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">1</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">16</span></span></span></span> </td><td> <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">4</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">50</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">1</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">25</span></span></span></span> </td></tr><tr><td>断路器额定电流(A)</td><td colspan="5">变压器容量为 <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6944em;"></span><span class="mord">100</span><span class="mord mathnormal" style="margin-right:0.22222em;">kV</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal">A</span></span></span></span> 时,低压最大供电半径(m)</td></tr><tr><td>6</td><td>530</td><td>—</td><td>—</td><td>—</td><td>—</td></tr><tr><td>10</td><td>316</td><td>505</td><td>614</td><td>691</td><td>—</td></tr><tr><td>16</td><td>195</td><td>312</td><td>379</td><td>427</td><td>644</td></tr><tr><td>20</td><td>155</td><td>248</td><td>301</td><td>339</td><td>510</td></tr><tr><td>25</td><td>123</td><td>196</td><td>238</td><td>268</td><td>404</td></tr><tr><td>32</td><td>95</td><td>151</td><td>183</td><td>206</td><td>310</td></tr><tr><td>40</td><td>74</td><td>119</td><td>144</td><td>162</td><td>243</td></tr><tr><td>50</td><td>—</td><td>93</td><td>112</td><td>126</td><td>190</td></tr><tr><td>63</td><td>—</td><td>—</td><td>86</td><td>97</td><td>145</td></tr><tr><td>80</td><td>—</td><td>—</td><td>—</td><td>72</td><td>108</td></tr><tr><td>100</td><td>—</td><td>—</td><td>—</td><td>—</td><td>80</td></tr></table>

![](<images/JTT%20823-2019%20%E5%A4%A7%E5%9E%8B%E5%85%AC%E8%B7%AF%E6%A1%A5%E6%A2%81%E4%B8%AD%E5%8E%8B%E9%85%8D%E7%94%B5%E7%B3%BB%E7%BB%9F%E6%8A%80%E6%9C%AF%E6%9D%A1%E4%BB%B6.assets/05aa0dd7b93afb1b4c60bf85783e3c9d725978fcb5fe90dfbee6e36b38a8c8bd.jpg>)

<!-- 第 13 页 -->

附录 B

(资料性附录)

中压交联聚乙烯绝缘电力电缆线路的工作电容、充电电流及充电功率计算值

3kV \~ 10kV 中压交联聚乙烯电缆线路的工作电容、充电电流及充电功率计算值见表 B.1 \~ 表 B.4，其中电缆工作电容值按 GB/T 12706.2—2008 所规定的结构尺寸计算。

表 B.1 13.6/6kV 交联聚乙烯电缆线路的工作电容、充电电流及充电功率计算值

<table><tr><td rowspan="2">电缆导体截面面积( <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8141em;"></span><span class="mord mathnormal">m</span><span class="mord"><span class="mord mathnormal">m</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span></span></span></span> )</td><td rowspan="2">工作电容( <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord mathnormal">μ</span><span class="mord mathnormal" style="margin-right:0.13889em;">F</span><span class="mord">/</span><span class="mord mathnormal">km</span></span></span></span> )</td><td colspan="2">系统标称电压 <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.10903em;">U</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.109em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.02778em;">r</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6944em;"></span><span class="mord">6</span><span class="mord mathnormal" style="margin-right:0.22222em;">kV</span></span></span></span> </td></tr><tr><td>充电电流(A/km)</td><td>充电功率(kvar/km)</td></tr><tr><td>3×25</td><td>0.242</td><td>0.264</td><td>2.739</td></tr><tr><td>3×35</td><td>0.268</td><td>0.292</td><td>3.034</td></tr><tr><td>3×50</td><td>0.302</td><td>0.329</td><td>3.416</td></tr><tr><td>3×70</td><td>0.346</td><td>0.377</td><td>3.913</td></tr><tr><td>3×95</td><td>0.388</td><td>0.422</td><td>4.380</td></tr><tr><td>3×120</td><td>0.424</td><td>0.461</td><td>4.788</td></tr><tr><td>3×150</td><td>0.468</td><td>0.505</td><td>5.253</td></tr><tr><td>3×185</td><td>0.506</td><td>0.550</td><td>5.719</td></tr><tr><td>3×240</td><td>0.543</td><td>0.591</td><td>6.138</td></tr></table>
<!-- 第 14 页 -->

表 B.2 6/6kV 交联聚乙烯电缆线路的工作电容、充电电流及充电功率计算值

<table><tr><td rowspan="2">电缆导体截面面积( <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8141em;"></span><span class="mord mathnormal">m</span><span class="mord"><span class="mord mathnormal">m</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span></span></span></span> )</td><td rowspan="2">工作电容( <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord mathnormal">μ</span><span class="mord mathnormal" style="margin-right:0.13889em;">F</span><span class="mord">/</span><span class="mord mathnormal">km</span></span></span></span> )</td><td colspan="2">系统标称电压 <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.10903em;">U</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.109em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.02778em;">r</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6944em;"></span><span class="mord">6</span><span class="mord mathnormal" style="margin-right:0.22222em;">kV</span></span></span></span> </td></tr><tr><td>充电电流(A/km)</td><td>充电功率(kvar/km)</td></tr><tr><td>3×25</td><td>0.192</td><td>0.209</td><td>2.170</td></tr><tr><td>3×35</td><td>0.211</td><td>0.230</td><td>2.385</td></tr><tr><td>3×50</td><td>0.237</td><td>0.258</td><td>2.679</td></tr><tr><td>3×70</td><td>0.269</td><td>0.293</td><td>3.041</td></tr><tr><td>3×95</td><td>0.300</td><td>0.326</td><td>3.391</td></tr><tr><td>3×120</td><td>0.327</td><td>0.356</td><td>3.696</td></tr><tr><td>3×150</td><td>0.357</td><td>0.388</td><td>4.036</td></tr><tr><td>3×185</td><td>0.387</td><td>0.421</td><td>4.375</td></tr><tr><td>3×240</td><td>0.429</td><td>0.467</td><td>4.849</td></tr></table>

表 B.3 6/10kV 交联聚乙烯电缆线路的工作电容、充电电流及充电功率计算值

<table><tr><td rowspan="2">电缆导体截面面积( <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8141em;"></span><span class="mord mathnormal">m</span><span class="mord"><span class="mord mathnormal">m</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span></span></span></span> )</td><td rowspan="2">工作电容( <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord mathnormal">μ</span><span class="mord mathnormal" style="margin-right:0.13889em;">F</span><span class="mord">/</span><span class="mord mathnormal">km</span></span></span></span> )</td><td colspan="2">系统标称电压 <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.10903em;">U</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.109em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.02778em;">r</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6944em;"></span><span class="mord">10</span><span class="mord mathnormal" style="margin-right:0.22222em;">kV</span></span></span></span> </td></tr><tr><td>充电电流(A/km)</td><td>充电功率(kvar/km)</td></tr><tr><td>3×25</td><td>0.192</td><td>0.348</td><td>6.029</td></tr><tr><td>3×35</td><td>0.211</td><td>0.383</td><td>6.625</td></tr><tr><td>3×50</td><td>0.237</td><td>0.430</td><td>7.442</td></tr><tr><td>3×70</td><td>0.269</td><td>0.488</td><td>8.447</td></tr><tr><td>3×95</td><td>0.300</td><td>0.544</td><td>9.420</td></tr><tr><td>3×120</td><td>0.327</td><td>0.593</td><td>10.268</td></tr><tr><td>3×150</td><td>0.357</td><td>0.647</td><td>11.210</td></tr><tr><td>3×185</td><td>0.387</td><td>0.702</td><td>12.152</td></tr><tr><td>3×240</td><td>0.429</td><td>0.778</td><td>13.471</td></tr></table>

表 B.4 8.7/10kV、8.7/15kV 交联聚乙烯电缆线路的工作电容、充电电流及充电功率计算值

<table><tr><td rowspan="2">电缆导体截面面积( <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8141em;"></span><span class="mord mathnormal">m</span><span class="mord"><span class="mord mathnormal">m</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span></span></span></span> )</td><td rowspan="2">工作电容( <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord mathnormal">μ</span><span class="mord mathnormal" style="margin-right:0.13889em;">F</span><span class="mord">/</span><span class="mord mathnormal">km</span></span></span></span> )</td><td colspan="2">系统标称电压  <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.10903em;">U</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.109em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.02778em;">r</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6944em;"></span><span class="mord">10</span><span class="mord mathnormal" style="margin-right:0.22222em;">kV</span></span></span></span> </td></tr><tr><td>充电电流(A/km)</td><td>充电功率(kvar/km)</td></tr><tr><td>3×25</td><td>0.158</td><td>0.286</td><td>4.949</td></tr><tr><td>3×35</td><td>0.173</td><td>0.313</td><td>5.417</td></tr><tr><td>3×50</td><td>0.192</td><td>0.348</td><td>6.019</td></tr><tr><td>3×70</td><td>0.217</td><td>0.393</td><td>6.804</td></tr><tr><td>3×95</td><td>0.240</td><td>0.435</td><td>7.536</td></tr><tr><td>3×120</td><td>0.260</td><td>0.472</td><td>8.173</td></tr><tr><td>3×150</td><td>0.283</td><td>0.514</td><td>8.899</td></tr><tr><td>3×185</td><td>0.312</td><td>0.566</td><td>9.806</td></tr><tr><td>3×240</td><td>0.344</td><td>0.623</td><td>10.798</td></tr></table>

![](<images/JTT%20823-2019%20%E5%A4%A7%E5%9E%8B%E5%85%AC%E8%B7%AF%E6%A1%A5%E6%A2%81%E4%B8%AD%E5%8E%8B%E9%85%8D%E7%94%B5%E7%B3%BB%E7%BB%9F%E6%8A%80%E6%9C%AF%E6%9D%A1%E4%BB%B6.assets/572ab79afadf6473812a5d29d3a524a12b5db33c86c54acd0bbf313ad8b9e229.jpg>)

附录 C

(规范性附录)

中压配电系统的设备状态评估标准

C.1 中压配电设备各部件的评估分值、评估内容状态量及其最大扣分值

C.1.1 中压隔离变压器各部件的评估分值、评估内容状态量及其最大扣分值见表 C.1。

表 C.1 中压隔离变压器各部件的评估分值、状态量及其最大扣分值

<table><tr><td>序号</td><td>部件名称</td><td>部件代号</td><td>满分值</td><td>分值权重</td><td>状态量/最大扣分值</td></tr><tr><td>1</td><td>绕组及套管</td><td>P1</td><td>100</td><td>0.40</td><td>绕组直流电阻/40,绕组及套管绝缘电阻/40,接头温度/40,负载率/40,污秽/40,套管外管/40,干式变压器器身温度/30,三相不平衡率/20</td></tr><tr><td>2</td><td>分接开关</td><td>P2</td><td>100</td><td>0.10</td><td>分接开关性能/15</td></tr><tr><td>3</td><td>防护及冷却系统</td><td>P3</td><td>100</td><td>0.30</td><td>外壳防护性能/40,温控装置性能/40,风机运行情况/40</td></tr><tr><td>4</td><td>接地</td><td>P4</td><td>100</td><td>0.10</td><td>接地引下线外观/40,接地电阻/30</td></tr><tr><td>5</td><td>标识</td><td>P5</td><td>100</td><td>0.10</td><td>标识齐全/30</td></tr></table>
<!-- 第 15 页 -->

C.1.2 中压开关设备各部件的评估分值、评估内容状态量及其最大扣分值见表 C.2。

表 C.2 中压开关设备各部件的评估分值、状态量及其最大扣分值

<table><tr><td>序号</td><td>部件名称</td><td>部件代号</td><td>满分值</td><td>分值权重</td><td>状态量/最大扣分值</td></tr><tr><td>1</td><td>本体</td><td>P1</td><td>100</td><td>0.30</td><td>绝缘电阻/40,放电声音/40,主回路直流电阻/40,导电连接点的温升/40,SF6仪表指示/40</td></tr><tr><td>2</td><td>附件</td><td>P2</td><td>100</td><td>0.20</td><td>凝露(加热器、温湿度控制器异常)/30,绝缘电阻/40,污秽/40,完整/40</td></tr><tr><td>3</td><td>操作系统及控制回路</td><td>P3</td><td>100</td><td>0.25</td><td>绝缘电阻/40,分合闸操作/40,联跳功能/40,五防功能/40,辅助开关投切状况/10</td></tr><tr><td>4</td><td>辅助部件</td><td>P4</td><td>100</td><td>0.15</td><td>接地引下线外观/40,接地电阻/30,带电显示器/20,仪表指示/10</td></tr><tr><td>5</td><td>标识</td><td>P5</td><td>100</td><td>0.10</td><td>标识齐全/30</td></tr></table>
<!-- 第 16 页 -->

C.1.3 中压配电变压器(埋地式)各部件的评估分值、评估内容状态量及其最大扣分值见表 C.3。中压配电变压器(干式)各部件的评估见表 C.1。

表 C.3 中压配电变压器(埋地式)各部件的评估分值、状态量及其最大扣分值

<table><tr><td>序号</td><td>部件名称</td><td>部件代号</td><td>满分值</td><td>分值权重</td><td>状态量/最大扣分值</td></tr><tr><td>1</td><td>绕组及电缆终端</td><td>P1</td><td>100</td><td>0.30</td><td>绕组直流电阻/40,绕组及电缆终端绝缘电阻/40,电缆终端接头温度/40,负载率/40,污秽/40,电缆终端外管/40,三相不平衡率/20</td></tr><tr><td>2</td><td>分接开关</td><td>P2</td><td>100</td><td>0.10</td><td>分接开关性能/15</td></tr><tr><td>3</td><td>油箱</td><td>P3</td><td>100</td><td>0.10</td><td>运行环境/40,密封性/40,油温/25,锈蚀/30</td></tr><tr><td>4</td><td>温度保护</td><td>P4</td><td>100</td><td>0.05</td><td>温度保护装置绝缘电阻/30</td></tr><tr><td>5</td><td>绝缘油</td><td>P5</td><td>100</td><td>0.15</td><td>绝缘油颜色/10,交流耐压试验/40</td></tr><tr><td>6</td><td>熔断器盒</td><td>P6</td><td>100</td><td>0.15</td><td>熔断器盒密封/40,熔断件安装/40</td></tr><tr><td>7</td><td>接地</td><td>P7</td><td>100</td><td>0.10</td><td>接地引下线外观/40,接地电阻/30</td></tr><tr><td>8</td><td>标识</td><td>P8</td><td>100</td><td>0.05</td><td>标识齐全/30</td></tr></table>

C.1.4 中压电缆线路各部件的评估分值、评估内容状态量及其最大扣分值见表 C.4。

表 C.4 中压电缆线路各部件的评估分值、状态量及其最大扣分值

<table><tr><td>序号</td><td>部件名称</td><td>部件代号</td><td>满分值</td><td>分值权重</td><td>状态量/最大扣分值</td></tr><tr><td>1</td><td>电缆本体</td><td>P1</td><td>100</td><td>0.20</td><td>线路负荷/40,绝缘电阻/40,电缆变形/40,埋深/30,防火阻燃/40</td></tr><tr><td>2</td><td>电缆终端</td><td>P2</td><td>100</td><td>0.20</td><td>防火阻燃/40,污秽/15,破损/15,温度/15</td></tr><tr><td>3</td><td>电缆中间接头</td><td>P3</td><td>100</td><td>0.20</td><td>防火阻燃/40,破损/15,温度/15,运行环境/40</td></tr><tr><td>4</td><td>接地系统</td><td>P4</td><td>100</td><td>0.10</td><td>接地引下线外观/40,接地电阻/30</td></tr><tr><td>5</td><td>电缆通道</td><td>P5</td><td>100</td><td>0.15</td><td>防火阻燃/40,电缆井/40,电缆沟环境/40,电缆线路保护区运行环境/40</td></tr><tr><td>6</td><td>辅助设施</td><td>P6</td><td>100</td><td>0.15</td><td>牢固/30,标识齐全/30,锈蚀/30,抗震/40</td></tr></table>

C.1.5 中压电缆分支箱各部件的评估分值、评估内容状态量及其最大扣分值见表 C.5。

表 C.5 中压电缆分支箱各部件的评估分值、状态量及其最大扣分值

<table><tr><td>序号</td><td>部件名称</td><td>部件代号</td><td>满分值</td><td>分值权重</td><td>状态量/最大扣分值</td></tr><tr><td>1</td><td>本体</td><td>P1</td><td>100</td><td>0.60</td><td>绝缘电阻/40,放电声音/40,凝露/30,导电连接点的温升/40,污秽/40</td></tr><tr><td>2</td><td>辅助部件</td><td>P2</td><td>100</td><td>0.40</td><td>五防功能/40,防火阻燃/40,带电显示器/20,外壳/40,接地引下线外观/40,接地电阻/30,标识齐全/30,锈蚀/30</td></tr></table>
<!-- 第 17 页 -->

### C.2 中压配电设备的评估结果

C.2.1 中压配电设备的部件评估方法如下。

a） 某一部件的最后得分 $M_{p}$ 按式(C.1)计算：

$$M_{\mathrm{P}} = m_{\mathrm{P}} K_{\mathrm{F}} K_{\mathrm{T}} \quad (P = 1, \dots , n)\tag{C.1}$$

式中： $m_{p}$ ——某一部件的基础得分， $m_{p}=100-$ 相应部件状态量中的最大扣分值 $(P=1,\cdots,n)$ ；

$K_{F}$ ——家族性缺陷系数,对存在家族性缺陷的部件,取 $K_{F}=0.95$ ,无家族性缺陷的部件取 $K_{F}=1$ ; $K_{T}$ ——寿命系数,按式(C.2)计算:

$$K_{\mathrm{T}} = \frac{100 - T \times k}{100}\tag{C.2}$$

式中：T——设备运行年数；

k——调整系数,根据具体情况取值:对敷设在桥梁内的电缆线路取0.8,其他取0.6;对敷设在桥梁内的配电设备取1.0,其他取0.8。

b) 各部件的评估结果按量化分值的大小分为五类, 见表 C.6。

表 C.6 设备部件评估等级分类界限表

<table><tr><td>状态等级</td><td>1类</td><td>2类</td><td>3类</td><td>4类</td><td>5类</td></tr><tr><td>设备状态</td><td>正常状态</td><td>注意状态</td><td>异常状态</td><td>严重状态</td><td>危险状态</td></tr><tr><td>状态评分</td><td> <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7811em;vertical-align:-0.1367em;"></span><span class="mord">90</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel amsrm">⩽</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.10903em;">M</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.109em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord text mtight"><span class="mord mtight">P</span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel amsrm">⩽</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">100</span></span></span></span> </td><td> <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7811em;vertical-align:-0.1367em;"></span><span class="mord">75</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel amsrm">⩽</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.10903em;">M</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.109em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord text mtight"><span class="mord mtight">P</span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">&lt;</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">90</span></span></span></span> </td><td> <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7811em;vertical-align:-0.1367em;"></span><span class="mord">60</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel amsrm">⩽</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.10903em;">M</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.109em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord text mtight"><span class="mord mtight">P</span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">&lt;</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">75</span></span></span></span> </td><td> <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7811em;vertical-align:-0.1367em;"></span><span class="mord">40</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel amsrm">⩽</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.10903em;">M</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.109em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord text mtight"><span class="mord mtight">P</span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">&lt;</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">60</span></span></span></span> </td><td> <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.10903em;">M</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.109em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord text mtight"><span class="mord mtight">P</span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">&lt;</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">40</span></span></span></span> </td></tr></table>

C.2.2 中压配电设备的整体评估原则如下。

a) 当所有部件的得分在 1 类(正常状态)或 2 类(注意状态)时, 计入分值权重系数 $K_{\mathrm{P}}$ (见表 C.1 \~ 表 C.5), 最后得分 $M$ 按式(C.3)计算:

$$M = \sum K_{\mathrm{p}} M_{\mathrm{p}} \quad (P = 1, 2, \dots , n)\tag{C.3}$$

b) 当一个及以上部件得分在 3 类(异常状态)及以下时,该设备的状态为最差部件的状态,最后得分为最差部件的得分。

C.2.3 中压配电设备状态评估表见表 C.7。评分标准根据表 C.1～表 C.5 由评估专家组根据国家及相关行业标准确定细则。

表 C.7 中压配电设备状态评估表

设备名称：

出厂编号：

设备型号：

生产日期：

生产厂家：

投运日期：

<table><tr><td>序号</td><td>部件</td><td>状态量</td><td>标准要求</td><td>评分标准</td><td>扣分</td></tr><tr><td>1</td><td rowspan="3">名称(P1)</td><td></td><td></td><td></td><td></td></tr><tr><td>2</td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan="6"> <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.5806em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal">m</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">1</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:1em;"></span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord cjk_fallback">；</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.13889em;">F</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:1em;"></span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord cjk_fallback">；</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.13889em;">T</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:1em;"></span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord cjk_fallback">；</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.10903em;">M</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.109em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">1</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal">m</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">1</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.13889em;">F</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.13889em;">T</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:1em;"></span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord cjk_fallback">；</span><span class="mspace" style="margin-right:1em;"></span><span class="mord text"><span class="mord cjk_fallback">部件评估状态</span><span class="mord">:</span></span></span></span></span> </td></tr><tr><td></td><td rowspan="3">名称(P2)</td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan="6"> <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.5806em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal">m</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:1em;"></span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord cjk_fallback">；</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.13889em;">F</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:1em;"></span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord cjk_fallback">；</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.13889em;">T</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:1em;"></span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord cjk_fallback">；</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.10903em;">M</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.109em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal">m</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.13889em;">F</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.13889em;">T</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:1em;"></span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord cjk_fallback">；</span><span class="mspace" style="margin-right:1em;"></span><span class="mord text"><span class="mord cjk_fallback">部件评估状态</span><span class="mord">:</span></span></span></span></span> </td></tr><tr><td></td><td rowspan="3">...</td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan="6"></td></tr><tr><td></td><td rowspan="3">名称(Pn)</td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan="6"> <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.5806em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal">m</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">n</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:1em;"></span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord cjk_fallback">；</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.13889em;">F</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:1em;"></span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord cjk_fallback">；</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.13889em;">T</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:1em;"></span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord cjk_fallback">；</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.10903em;">M</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.109em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">n</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal">m</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">n</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.13889em;">F</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.13889em;">T</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:1em;"></span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord cjk_fallback">；</span><span class="mspace" style="margin-right:1em;"></span><span class="mord text"><span class="mord cjk_fallback">部件评估状态</span><span class="mord">:</span></span></span></span></span> </td></tr><tr><td colspan="6">整体评估结果</td></tr><tr><td colspan="6">评估得分: <span class="katex"><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.10903em;">M</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.0361em;vertical-align:-0.2861em;"></span><span class="mop op-symbol small-op" style="position:relative;top:0em;">∑</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">p</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.10903em;">M</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.109em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">p</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mopen">(</span><span class="mord mathnormal" style="margin-right:0.13889em;">P</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord">1</span><span class="mpunct">,</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord">2</span><span class="mpunct">,</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="minner">⋯</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mpunct">,</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord mathnormal">n</span><span class="mclose">)</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord text"><span class="mord cjk_fallback">其中</span></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">1</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:1em;"></span></span><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mpunct">,</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:1em;"></span></span><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mpunct">,</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="minner">⋯</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mpunct">,</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">K</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">n</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span></span></span></span> </td></tr><tr><td colspan="6">状态评估:☐1类 正常状态 ☐2类 注意状态 ☐3类 异常状态 ☐4类 严重状态 ☐5类 危险状态</td></tr><tr><td colspan="6">注意、异常、严重、危险状态设备原因分析(所有15分及以上的扣分项均在此栏中反映):</td></tr><tr><td colspan="6">处理建议:</td></tr><tr><td colspan="4">评估专家组组长(签字):</td><td colspan="2">评估日期: 年 月 日</td></tr></table>
<!-- 第 18 页 -->
<!-- 第 19 页 -->

## 参考文献

[1] DL/T 814—2013 配电自动化系统技术规范

[2] DL/T 1253—2013 电力电缆线路运行规程

[3] DL/T 5725—2015 35kV 及以下电力用户变电所建设规范

[4] JTG/T H21—2011 公路桥梁技术状况评定标准

[5] JT/T 1037—2016 公路桥梁结构安全监测系统技术规程

[6] 中国航空工业规划设计研究院, 等. 工业与民用供配电设计手册 (4 版). 北京: 中国电力出版社, 2016.

![](<images/JTT%20823-2019%20%E5%A4%A7%E5%9E%8B%E5%85%AC%E8%B7%AF%E6%A1%A5%E6%A2%81%E4%B8%AD%E5%8E%8B%E9%85%8D%E7%94%B5%E7%B3%BB%E7%BB%9F%E6%8A%80%E6%9C%AF%E6%9D%A1%E4%BB%B6.assets/a7dde2c2ed22a10ab1a03a5443bedcc78692566f7fc3b3a74c1ae2e357c52b08.jpg>)

<!-- 第 20 页 -->